{
  "device": "Yaskawa A1000 AC Drive",
  "protocol": "MEMOBUS/Modbus RTU",
  "source": "YASKAWA AC Drive – A1000 Technical Manual, doc SIEP C710616 41H, Appendix C (MEMOBUS/Modbus Communications), downloaded directly from yaskawa.com. Every entry in this file that lacks an explicit \"verified\": false marker was checked word-for-word against that PDF (page numbers cited per section) while correcting src/a1000_modbus_old.json. See a1000_modbus_corrections.md for the full list of what changed and why.",
  "notes": [
    "Factory default slave address: 1F (hex) = 31 (dec), set via parameter H5-01. Range is 0-FF; 0 disables responses (broadcast-only).",
    "Broadcast address 00 is write-only; no response is returned. Broadcast may only target register 0001H or 0002H (MEMOBUS/Modbus error 02H otherwise).",
    "Default baud rate: 9600 bps (H5-02 = 3). H5-02 range is 0-8: 1200, 2400, 4800, 9600, 19200, 38400, 57600, 76800, 115200 bps.",
    "H5-03 (Communication Parity Selection) controls PARITY ONLY: 0=None (default), 1=Even, 2=Odd. It does NOT select stop bits directly. The A1000 manual does not document a separate stop-bit parameter; the firmware's SERIAL_8N2 (8 data bits, no parity, 2 stop bits) matches H5-03=0 under the standard Modbus RTU convention of 2 stop bits when no parity is used. Confirm this against your specific drive if you rely on it.",
    "Register addresses: use the Yaskawa MEMOBUS register number directly as the PDU address. No offset is applied.",
    "Frequency reference and most frequency/speed monitor values are in units of 0.01 Hz BY DEFAULT (parameter o1-03 = 0). o1-03 can select 0.01% or r/min instead (o1-03 = 1 or 2) or gets forced to 1 (%) automatically when A1-02 (Control Method) = 6 or 7. Do not assume 0.01 Hz unconditionally.",
    "The output voltage monitor at register 0025H has its own separate unit selector, H5-10 (0 = 0.1 V default, 1 = 1 V) — independent of o1-03.",
    "All multi-byte values in the PDU are big-endian (high byte first), per standard Modbus RTU.",
    "CRC is CRC-16/IBM (polynomial 0x8005 reflected = 0xA001), initialised to 0xFFFF, appended little-endian (low byte first on wire). Verified against every example message in this file by direct computation.",
    "The A1000 uses standard Modbus RTU framing. There is no 0x4000 address offset on the A1000; that scheme applies to some older Yaskawa drives (e.g. G7/P7) only.",
    "b1-01 must be set to 2 (Modbus) for frequency reference commands to take effect. b1-02 must be set to 2 (Modbus) for run/stop/direction commands to take effect. Confirmed verbatim in Technical Manual Table C.2 (p.710).",
    "H5-12 (Run Command Method Selection, default 0) controls what command-register bits 0-1 mean: default (0) = independent FWD/Stop and REV/Stop bits (bit0 alone runs forward, bit1 alone runs reverse) — this is what this project's firmware assumes. Setting 1 changes bit0 to a generic Run/Stop and bit1 to a Forward/Reverse direction selector instead. If bit-0/bit-1 behavior looks wrong on your drive, check H5-12 first."
  ],
  "communication_parameters": {
    "H5-01": { "register": "0x0320", "name": "Drive Slave Address", "range": "0-FF (hex)", "default": "1F (= 31 dec)", "note": "0 = broadcast-only, drive never responds. Power-cycle to apply." },
    "H5-02": { "register": "0x0321", "name": "Communication Speed Selection", "range": "0-8", "default": "3", "map": { "0": "1200", "1": "2400", "2": "4800", "3": "9600", "4": "19200", "5": "38400", "6": "57600", "7": "76800", "8": "115200" }, "note": "Power-cycle to apply." },
    "H5-03": { "register": "0x0322", "name": "Communication Parity Selection", "range": "0-2", "default": "0", "map": { "0": "No parity", "1": "Even parity", "2": "Odd parity" }, "note": "Parity only. See notes[] above re: stop bits. Power-cycle to apply." },
    "H5-04": { "register": "0x0323", "name": "Stopping Method after Communication Error (CE)", "range": "0-3", "default": "3", "map": { "0": "Ramp to stop", "1": "Coast to stop", "2": "Fast Stop", "3": "Alarm only (continue operation)" } },
    "H5-05": { "register": "0x0324", "name": "Communication Fault Detection Selection", "range": "0-1", "default": "1", "map": { "0": "Disabled — no CE detection, drive continues", "1": "Enabled — CE fault triggered per H5-09" } },
    "H5-06": { "register": "0x0325", "name": "Drive Transmit Wait Time", "range": "5-65 ms", "default": "5 ms", "note": "Delay after receiving a request before the drive starts responding. Power-cycle to apply." },
    "H5-07": { "register": "0x0326", "name": "RTS Control Selection", "range": "0-1", "default": "1", "map": { "0": "RTS always ON — point-to-point RS-422", "1": "RTS controlled (switches while sending) — RS-485 or multi-drop RS-422" }, "note": "Power-cycle to apply." },
    "H5-09": { "name": "Communications Fault Detection Time", "range": "0.0-10.0 s", "default": "2.0 s", "description": "How long comms must be lost before a CE fault triggers (when H5-05 = 1)." },
    "H5-10": { "name": "Unit Selection for MEMOBUS/Modbus Register 0025H", "range": "0-1", "default": "0", "map": { "0": "0.1 V units", "1": "1 V units" }, "description": "Governs ONLY the output voltage reference monitor at register 0025H." },
    "H5-11": { "name": "Communications Enter Function Selection", "range": "0-1", "default": "0", "description": "Whether/when parameter writes take effect relative to the Enter command (registers 0900H/0910H). See C.10 Enter Command." },
    "H5-12": { "name": "Run Command Method Selection", "range": "0-1", "default": "0", "map": { "0": "FWD/Stop, REV/Stop — command register bit0 alone runs forward, bit1 alone runs reverse (default; matches this project's firmware)", "1": "Run/Stop, FWD/REV — bit0 is generic run/stop, bit1 selects direction" } }
  },
  "required_parameter_setup": {
    "description": "These parameters must be set on the A1000 before Modbus control is active. Confirmed verbatim in Technical Manual Table C.2 (p.710).",
    "b1-01": { "register": "0x0180", "value": 2, "description": "Frequency Reference Selection 1 = MEMOBUS/Modbus communications", "verified": true, "verification_note": "Address confirmed in Technical Manual Appendix B.4 (p.561)." },
    "b1-02": { "register": "0x0181", "value": 2, "description": "Run Command Selection 1 = MEMOBUS/Modbus communications", "verified": true, "verification_note": "Address confirmed in Technical Manual Appendix B.4 (p.561)." }
  },
  "function_codes": {
    "03": { "name": "Read Holding Registers", "description": "Read one or more 16-bit holding registers. Response: [slave][03][byte_count][data HI][data LO]...[CRC_LO][CRC_HI]. Confirmed supported — used throughout example_messages and by this project's real-hardware testing." },
    "06": { "name": "Write Single Register", "description": "Write a single 16-bit holding register. Drive echoes the request unchanged on success. Confirmed supported by direct testing against real A1000 hardware this session (run/reverse/stop/freq commands)." },
    "08": { "name": "Loopback Test", "description": "Diagnostics loopback. Sub-function 0x0000 echoes the data word back unchanged. Confirmed supported (manual p.733 references it explicitly)." },
    "10": { "name": "Write Multiple Registers (FC 16)", "description": "Write multiple consecutive 16-bit holding registers in one message. Confirmed supported (manual p.733)." },
    "note": "The manual's error-01H description (p.733) names only 03H, 08H, and 10H as valid function codes, but 06H is demonstrably supported (see above) — that phrasing is likely incomplete rather than exhaustive. Function codes 01 and 02 (coil/discrete input reads) from the prior version of this file were removed: they're generic Modbus definitions with no evidence the A1000 implements them, and the manual's own function-code list doesn't mention them."
  },
  "command_data": {
    "description": "MEMOBUS register range 0000H-001FH. Read/write. Source: Technical Manual Table C.5 \"Command Register Data\", p.716-717.",
    "registers": {
      "0000": { "name": "Reserved" },
      "0001": {
        "name": "Operation Commands and Multi-Function Inputs",
        "access": "R/W",
        "bits": {
          "0":  { "name": "Forward Run / Run", "description": "H5-12=0 (default): Forward Run Command (0=Stop, 1=Forward Run). H5-12=1: generic Run Command (0=Stop, 1=Run)." },
          "1":  { "name": "Reverse Run / Direction", "description": "H5-12=0 (default): Reverse Run Command (0=Stop, 1=Reverse Run). H5-12=1: Forward/Reverse select (0=Forward, 1=Reverse)." },
          "2":  { "name": "External Fault (EF0)", "description": "1 = trigger external fault EF0." },
          "3":  { "name": "Fault Reset", "description": "Rising edge resets an active fault; clear back to 0 after." },
          "4":  { "name": "Multi-Function Input 1", "description": "Generic, user-configurable input. Acts as ComRef when H1-01 = 40 (Forward/Stop). When the bit mapped to ComCtrl is on, MEMOBUS/Modbus commands take control (unless a comm option card is connected, which takes priority)." },
          "5":  { "name": "Multi-Function Input 2", "description": "Generic, user-configurable input. Acts as ComCtrl when H1-02 = 41 (Reverse/Stop)." },
          "6":  { "name": "Multi-Function Input 3", "description": "Generic, user-configurable input (H1-03)." },
          "7":  { "name": "Multi-Function Input 4", "description": "Generic, user-configurable input (H1-04)." },
          "8":  { "name": "Multi-Function Input 5", "description": "Generic, user-configurable input (H1-05)." },
          "9":  { "name": "Multi-Function Input 6", "description": "Generic, user-configurable input (H1-06)." },
          "10": { "name": "Multi-Function Input 7", "description": "Generic, user-configurable input (H1-07)." },
          "11": { "name": "Multi-Function Input 8", "description": "Generic, user-configurable input (H1-08)." },
          "12": { "name": "Reserved" },
          "13": { "name": "Reserved" },
          "14": { "name": "Reserved" },
          "15": { "name": "Reserved" }
        },
        "common_command_words": {
          "0x0000": "Stop",
          "0x0001": "Run forward",
          "0x0002": "Run reverse",
          "0x0008": "Fault reset (set, then clear to 0x0000)"
        },
        "correction_note": "The prior version of this file assigned fixed meanings to bits 4-13 (Multi-step Ref, Jog, Accel/Decel Select, Baseblock, Torque Reference, Speed/Torque Sel, Emergency Stop, KEB, Drive Enable). Those are fabricated — bits 4-11 are generic Multi-Function Inputs (whatever function you assign via H1-01..H1-08), and bits 12-13 are Reserved, not KEB/Drive Enable."
      },
      "0002": {
        "name": "Frequency Reference",
        "access": "R/W",
        "units": "Determined by parameter o1-03 (default 0 = 0.01 Hz)",
        "examples_at_default_units": { "6000": "60.00 Hz", "3000": "30.00 Hz", "5000": "50.00 Hz" }
      },
      "0003": { "name": "Output voltage gain / bias", "access": "R/W", "units": "0.1%", "range": "20 (2.0%) to 2000 (200.0%)", "default_on_power_on": "1000 (100.0%)", "correction_note": "Prior version of this file mislabeled this register as 'PID Feedback Reference'." },
      "0004": { "name": "Torque Reference / Torque Limit", "access": "R/W", "units": "0.1%, signed", "note": "Usable only if Torque Control is enabled." },
      "0005": { "name": "Torque Compensation", "access": "R/W", "units": "0.1%, signed", "note": "Usable only if Torque Control is enabled." },
      "0006": { "name": "PID Target", "access": "R/W", "units": "0.01%, signed" },
      "0007": { "name": "Analog Output Terminal FM Setting", "access": "R/W", "note": "10 V / 4000H" },
      "0008": { "name": "Analog Output Terminal AM Setting", "access": "R/W", "note": "10 V / 4000H" },
      "0009": {
        "name": "Settings for Multi-Function Digital Outputs",
        "access": "R/W",
        "bits": {
          "0": { "name": "Multi-Function Contact Output 1 (terminal M1-M2)" },
          "1": { "name": "Multi-Function Contact Output 2 (terminal M3-M4)" },
          "2": { "name": "Multi-Function Contact Output 3 (terminal M5-M6)" },
          "3-5": { "name": "Reserved" },
          "6": { "name": "Enables the function in bit 7" },
          "7": { "name": "Fault Contact Output (terminal MA/MB-MC)" },
          "8-15": { "name": "Reserved" }
        }
      },
      "000A": { "name": "Pulse Output Terminal MP Setting", "access": "R/W", "units": "1 Hz", "range": "0-32000" },
      "000B-000E": { "name": "Reserved" },
      "000F": {
        "name": "Control Selection Setting",
        "access": "R/W",
        "bits": {
          "0": { "name": "Reserved" },
          "1": { "name": "PID Setpoint Input" },
          "2": { "name": "Torque reference / torque limit input", "description": "Enables setting from MEMOBUS/Modbus." },
          "3": { "name": "Torque compensation input", "description": "Enables setting from MEMOBUS/Modbus." },
          "4-11": { "name": "Reserved" },
          "12": { "name": "Enable Terminal S5 Input for Broadcast Data" },
          "13": { "name": "Enable Terminal S6 Input for Broadcast Data" },
          "14": { "name": "Enable Terminal S7 Input for Broadcast Data" },
          "15": { "name": "Enable Terminal S8 Input for Broadcast Data" }
        }
      },
      "0010-001A": { "name": "Reserved" },
      "001B": { "name": "Analog Monitor Option AO-A3 Analog Output 1", "note": "10 V / 4000H" },
      "001C": { "name": "Analog Monitor Option AO-A3 Analog Output 2", "note": "10 V / 4000H" },
      "001D": { "name": "Digital Output Option DO-A3 Output (Binary)" },
      "001E-001F": { "name": "Reserved" }
    }
  },
  "monitor_data": {
    "description": "Read-only unless noted. Source: Technical Manual Table C.5 continuation \"Monitor Data\" and Table C.6/C.7, p.717-719, 729-731. This entirely replaces the prior version's 'status_registers'/'monitor_registers' sections, which had register 0021H, 0022H, 0023H, 0025H and others mismatched or misassigned — most importantly 0025H, which the prior file called 'Output Frequency' but is actually Output Voltage Reference (confirmed both in this table and in parameter H5-10's own description). Real Output Frequency is 0024H.",
    "registers": {
      "0020": {
        "name": "Drive Status 1",
        "access": "R",
        "bits": {
          "0": { "name": "During Run" },
          "1": { "name": "During Reverse" },
          "2": { "name": "Drive Ready" },
          "3": { "name": "Fault" },
          "4": { "name": "Data Setting Error" },
          "5": { "name": "Multi-Function Contact Output 1 (terminal M1-M2)" },
          "6": { "name": "Multi-Function Contact Output 2 (terminal M3-M4)" },
          "7": { "name": "Multi-Function Contact Output 3 (terminal M5-M6)" },
          "8-13": { "name": "Reserved" },
          "14": { "name": "ComRef enabled", "description": "1 = when ComRef has been enabled." },
          "15": { "name": "ComCtrl enabled", "description": "1 = when ComCtrl has been enabled." }
        },
        "correction_note": "Only bit 0 matched the prior version of this file. Every other bit was wrong there — most importantly, this project's firmware currently reads bit 2 expecting 'Reverse Running'; the real bit 2 is Drive Ready (nearly always 1 when healthy), and real 'During Reverse' is bit 1."
      },
      "0021": {
        "name": "Fault Contents 1",
        "access": "R",
        "type": "16-bit bitmask of fault CATEGORIES, NOT a single enumerated fault code",
        "bits": {
          "0": { "name": "Overcurrent (oC), Ground fault (GF)" },
          "1": { "name": "Drive Overheat Warning (ov)" },
          "2": { "name": "Drive Overload (oL2)" },
          "3": { "name": "Overheat 1 (oH1), Drive Overheat Warning (oH2)" },
          "4": { "name": "Dynamic Braking Transistor Fault (rr), Braking Resistor Overheat (rH)" },
          "5": { "name": "Reserved" },
          "6": { "name": "PID Feedback Loss (FbL / FbH)" },
          "7": { "name": "EF to EF8: External Fault" },
          "8": { "name": "CPFoo: Hardware Fault (includes oFx)" },
          "9": { "name": "Motor Overload (oL1), Overtorque Detection 1/2 (oL3/oL4), Undertorque Detection 1/2 (UL3/UL4)" },
          "10": { "name": "PG Disconnected (PGo), PG Hardware Fault (PGoH), Overspeed (oS), Speed Deviation (dEv)" },
          "11": { "name": "Main Circuit Undervoltage (Uv)" },
          "12": { "name": "DC Bus Undervoltage (Uv1), Control Power Supply Voltage Fault (Uv2), Undervoltage 3 (Uv3)" },
          "13": { "name": "Output Phase Loss (LF), Input Phase Loss (PF)" },
          "14": { "name": "MEMOBUS/Modbus Communication Error (CE), Option Communication Error (bUS)" },
          "15": { "name": "External Digital Operator Connection Fault (oPr)" }
        },
        "correction_note": "The prior version of this file treated 0021H as a simple 0x00-0x3A enumerated fault code with a switch/case-style name table (this project's vfd_fault_name() in main.cpp mirrors that assumption). It is not — see fault_and_alarm_codes below for the actual single-value fault code registers."
      },
      "0022": {
        "name": "Data Link Status",
        "access": "R",
        "bits": {
          "0": { "name": "Writing data or switching motors" },
          "1-2": { "name": "Reserved" },
          "3": { "name": "Upper or lower limit error" },
          "4": { "name": "Data conformity error" },
          "5": { "name": "Writing to EEPROM", "description": "0 = write into EEPROM, 1 = write in RAM only. Enabled only when H5-17 = 1." },
          "6": { "name": "See bit 5" },
          "7-15": { "name": "Reserved" }
        },
        "correction_note": "Prior version of this file called this register 'Alarm Code'. It is not — see fault_and_alarm_codes below for the real alarm/minor-fault registers."
      },
      "0023": { "name": "Frequency Reference", "access": "R", "note": "Value <1> — see manual footnote on units (o1-03 dependent).", "correction_note": "Prior version of this file called this register 'Drive Status 2' with a fabricated bitmask. The real Drive Status 2 bitmask is at 002CH (see below)." },
      "0024": { "name": "Output Frequency", "access": "R", "note": "Value <1> — see manual footnote on units (o1-03 dependent).", "correction_note": "This is the register this project's firmware should be reading for output frequency; it currently reads 0025H instead." },
      "0025": { "name": "Output Voltage Reference", "access": "R", "units": "0.1 V (or 1 V if H5-10 = 1)", "correction_note": "Prior version of this file — and this project's firmware — treat 0025H as Output Frequency. It is Output Voltage Reference." },
      "0026": { "name": "Output Current", "access": "R", "note": "Units vary by drive model/rating: 0.01 A on smaller models, 0.1 A on mid-range, 1 A on the largest (4A0930, 4A1200)." },
      "0027": { "name": "Output Power", "access": "R" },
      "0028": { "name": "Torque Reference", "access": "R", "correction_note": "Prior version of this file called this register 'DC Bus Voltage'. Real DC Bus Voltage is 0031H." },
      "0029": {
        "name": "Fault Contents 2",
        "access": "R",
        "bits": {
          "0": { "name": "Output Short Circuit or IGBT Fault (SC)" },
          "1": { "name": "Ground Fault (GF)" },
          "2": { "name": "Input Phase Loss (PF)" },
          "3": { "name": "Output Phase Loss (LF)" },
          "4": { "name": "Braking Resistor Overheat (rH)" },
          "5": { "name": "Reserved" },
          "6": { "name": "Motor Overheat 2 / PTC input (oH4)" },
          "7-15": { "name": "Reserved" }
        }
      },
      "002A": {
        "name": "Alarm Contents 1",
        "access": "R",
        "bits": {
          "0-1": { "name": "Reserved" },
          "2": { "name": "Forward/Reverse Run Command Input Error (EF)" },
          "3": { "name": "Drive Baseblock (bb)" },
          "4": { "name": "Overtorque Detection 1 (oL3)" },
          "5": { "name": "Heatsink Overheat (oH)" },
          "6": { "name": "Drive Overheat Warning (ov)" },
          "7": { "name": "Undervoltage (Uv)" },
          "8": { "name": "Internal Fan Fault (FAn)" },
          "9": { "name": "MEMOBUS/Modbus Communication Error (CE)" },
          "10": { "name": "Option Communication Error (bUS)" },
          "11": { "name": "Undertorque Detection 1/2 (UL3/UL4)" },
          "12": { "name": "Motor Overheat (oH3)" },
          "13": { "name": "PID Feedback Loss (FbL, FbH)" },
          "14": { "name": "Reserved" },
          "15": { "name": "Serial Communication Transmission Error (CALL)" }
        }
      },
      "002B": {
        "name": "Input Terminal Status",
        "access": "R",
        "bits": {
          "0": { "name": "Terminal S1 Closed" }, "1": { "name": "Terminal S2 Closed" },
          "2": { "name": "Terminal S3 Closed" }, "3": { "name": "Terminal S4 Closed" },
          "4": { "name": "Terminal S5 Closed" }, "5": { "name": "Terminal S6 Closed" },
          "6": { "name": "Terminal S7 Closed" }, "7": { "name": "Terminal S8 Closed" },
          "8-15": { "name": "Reserved" }
        }
      },
      "002C": {
        "name": "Drive Status 2",
        "access": "R",
        "bits": {
          "0": { "name": "During Run" },
          "1": { "name": "Zero Speed" },
          "2": { "name": "Speed Agree" },
          "3": { "name": "User Speed Agree" },
          "4": { "name": "Frequency Detection 1" },
          "5": { "name": "Frequency Detection 2" },
          "6": { "name": "Drive Ready" },
          "7": { "name": "During Undervoltage" },
          "8": { "name": "During Baseblock" },
          "9": { "name": "Frequency Reference from Operator Keypad" },
          "10": { "name": "Run Command from Operator Keypad" },
          "11": { "name": "Over/Undertorque Detection 1, 2" },
          "12": { "name": "Frequency Reference Loss" },
          "13": { "name": "During Fault Restart" },
          "14": { "name": "Fault" },
          "15": { "name": "Communication Timeout" }
        }
      },
      "002D": {
        "name": "Output Terminal Status",
        "access": "R",
        "bits": {
          "0": { "name": "Multi-Function Contact Output 1 (terminal M1-M2)" },
          "1": { "name": "Multi-Function Contact Output 2 (terminal M3-M4)" },
          "2": { "name": "Multi-Function Contact Output 3 (terminal M5-M6)" },
          "3-6": { "name": "Reserved" },
          "7": { "name": "Fault Contact Output (terminal MA/MB-MC)" },
          "8-15": { "name": "Reserved" }
        }
      },
      "002F": { "name": "Frequency Reference Bias (from Up/Down 2 Function)", "access": "R", "units": "0.1%" },
      "0031": { "name": "DC Bus Voltage", "access": "R", "units": "1 Vdc" },
      "0032": { "name": "Torque Reference (U1-09)", "access": "R", "units": "1%" },
      "0034": { "name": "Product Code 1", "access": "R", "note": "ASCII. Product Type (A0 for A1000)." },
      "0035": { "name": "Product Code 2", "access": "R", "note": "ASCII. Region Code." },
      "0038": { "name": "PID Feedback", "access": "R", "units": "0.1%, unsigned, 100% / max output frequency" },
      "0039": { "name": "PID Input", "access": "R", "units": "0.1%, signed, 100% / max output frequency" },
      "003A": { "name": "PID Output", "access": "R", "units": "0.1%, signed, 100% / max output frequency" }
    }
  },
  "fault_and_alarm_codes": {
    "description": "The A1000 exposes fault/alarm information through THREE distinct MEMOBUS/Modbus mechanisms, each with its own numbering — they are not interchangeable. The prior version of this file conflated them into a single fault_codes table keyed to register 0021H, which is wrong on two counts: 0021H is a bitmask (see monitor_data above), and none of these three real numbering schemes matches the numbers that table used.",
    "fault_contents_1_bitmask": {
      "register": "0021H",
      "note": "See monitor_data.registers.0021 above for the full bit table."
    },
    "minor_fault_code": {
      "register": "007FH",
      "source": "Technical Manual Table C.7 \"Alarm Register 007FH Contents\", p.731.",
      "codes": {
        "0001": "Undervoltage (Uv)", "0002": "Drive Overheat Warning (ov)", "0003": "Heatsink Overheat (oH)",
        "0004": "Drive Overheat Warning (oH2)", "0005": "Overtorque 1 (oL3)", "0006": "Overtorque 2 (oL4)",
        "0007": "Forward/Reverse Run Command Input Error (EF)", "0008": "Drive Baseblock (bb)",
        "0009": "External Fault 3, input terminal S3 (EF3)", "000A": "External Fault 4, input terminal S4 (EF4)",
        "000B": "External Fault 5, input terminal S5 (EF5)", "000C": "External Fault 6, input terminal S6 (EF6)",
        "000D": "External Fault 7, input terminal S7 (EF7)", "000E": "External Fault 8, input terminal S8 (EF8)",
        "000F": "Internal Fan Fault (FAn)", "0010": "Overspeed (oS)", "0011": "Speed Deviation (dEv)",
        "0012": "PG Disconnected (PGo)", "0014": "MEMOBUS/Modbus Communication Error (CE)",
        "0015": "Option Communication Error (bUS)", "0016": "Serial Communication Transmission Error (CALL)",
        "0017": "Motor Overload (oL1)", "0018": "Drive Overload (oL2)", "001A": "Option Card External Fault (EF0)",
        "001B": "Motor Switch command input during run (rUn)", "001D": "Serial Communication Transmission Error (CALL)",
        "001E": "Undertorque Detection 1 (UL3)", "001F": "Undertorque Detection 2 (UL4)",
        "0020": "MEMOBUS/Modbus Communication Test Mode Error (SE)", "0022": "Motor Overheat (oH3)",
        "0027": "PID Feedback Loss (FbL)", "0028": "PID Feedback Loss (FbH)", "002A": "Drive Disabled (dnE)",
        "002B": "PG Disconnected (PGo)", "0034": "High Current Alarm (HCA)",
        "0035": "Cooling Fan Maintenance Time (LT-1)", "0036": "Capacitor Maintenance Time (LT-2)",
        "0039": "External Fault (input terminal S1) (EF1)", "003A": "External Fault (input terminal S2) (EF2)",
        "0041": "Output Voltage Detection Fault (voF)", "0042": "IGBT Maintenance Time 90% (TrPC)",
        "0043": "Soft Charge Bypass Relay Maintenance Time (LT-3)", "0044": "IGBT Maintenance Time 50% (LT-4)",
        "0045": "Braking Transistor Overload (boL)", "0048": "Motor Overheat, NTC Input (oH5)",
        "004D": "Thermistor Disconnect (THo)"
      },
      "note": "Table trimmed to the codes most relevant to this project (option-card-specific and MECHATROLINK-specific codes omitted). Full table in the Technical Manual if needed."
    },
    "current_fault_code": {
      "register": "0080H",
      "parameter": "U2-01 (Current Fault)",
      "previous_fault_register": "0081H (U2-02, Previous Fault — same numbering)",
      "source": "Technical Manual Table C.6 \"Fault Trace / History Register Contents\", p.729-730.",
      "codes": {
        "0002": "DC Bus Undervoltage (Uv1)", "0003": "Control Power Supply Voltage Fault (Uv2)",
        "0004": "Undervoltage 3 (Uv3)", "0005": "Output Short-Circuit or IGBT Fault (SC)",
        "0006": "Ground Fault (GF)", "0007": "Overcurrent (oC)", "0008": "Drive Overheat Warning (ov)",
        "0009": "Heatsink Overheat (oH)", "000A": "Overheat 1 (oH1)", "000B": "Motor Overload (oL1)",
        "000C": "Drive Overload (oL2)", "000D": "Overtorque Detection 1 (oL3)", "000E": "Overtorque Detection 2 (oL4)",
        "000F": "Dynamic Braking Transistor (rr)", "0010": "Braking Resistor Overheat (rH)",
        "0011": "External Fault at Input Terminal S3 (EF3)", "0012": "External Fault at Input Terminal S4 (EF4)",
        "0013": "External Fault at Input Terminal S5 (EF5)", "0014": "External Fault at Input Terminal S6 (EF6)",
        "0015": "External Fault at Input Terminal S7 (EF7)", "0016": "External Fault at Input Terminal S8 (EF8)",
        "0017": "Internal Fan Fault (FAn)", "0018": "Overspeed (oS)", "0019": "Speed Deviation (dEv)",
        "001A": "PG Disconnect (PGo)", "001B": "Input Phase Loss (PF)", "001C": "Output Phase Loss (LF)",
        "001D": "Motor Overheat, PTC input (oH3)", "001E": "Digital Operator Connection (oPr)",
        "001F": "EEPROM Write Error (Err)", "0020": "Motor Overheat, PTC input (oH4)",
        "0021": "MEMOBUS/Modbus Communication Error (CE)", "0022": "Option Communication Error (bUS)",
        "0025": "Control Fault (CF)", "0026": "Zero-Servo Fault (SvE)", "0027": "Option External Fault (EF0)",
        "0028": "PID Feedback Loss (FbL)", "0029": "Undertorque Detection 1 (UL3)",
        "002A": "Undertorque Detection 2 (UL4)", "002B": "High Slip Braking Overload (oL7)",
        "0030": "Hardware Fault (including oFx)", "0050": "Motor Overheat, NTC Input (oH5)",
        "0051": "LSo Fault (LSo)", "0052": "Node Setup Fault (nSE)", "0053": "Thermistor Disconnect (THo)"
      },
      "note": "Table trimmed to the codes most relevant to this project (oFx option-card sub-codes, dv/CPF sub-codes, and MECHATROLINK-specific codes omitted — see Technical Manual Table C.6 for the full ~90-entry list, including CPF00-CPF45 hardware faults at 0083H-009FH+). Note this table's values for oC (0007H), ov (0008H), etc. do NOT match the numbers this project's firmware currently expects (0x01, 0x02, ...) — see a1000_modbus_corrections.md.",
      "recommended_fix": "Have the firmware read register 0080H (not 0021H) for a decodable single fault value, and rebuild the name-lookup table against these codes."
    }
  },
  "exception_responses": {
    "description": "If the drive cannot process a request it responds with the function code OR'd with 0x80, followed by a drive-specific exception code and CRC. Source: Technical Manual C.11 Communication Errors, p.733. These codes are A1000-specific, not the generic Modbus exception code list.",
    "format": "[Slave Addr] [(FC | 0x80)] [Exception Code] [CRC_LO] [CRC_HI]",
    "codes": {
      "01": { "name": "Function Code Error", "description": "A function code other than 03H, 08H, or 10H was used (06H also confirmed supported in practice — see function_codes note)." },
      "02": { "name": "Register Number Error", "description": "A register number in the command doesn't exist, or a broadcast message used a register other than 0001H/0002H." },
      "03": { "name": "Bit Count Error", "description": "Read/write data exceeds 16 bits, or a write message's byte count doesn't match its data." },
      "21": { "name": "Data Setting Error", "description": "Control data or parameter write data is outside the allowable range, or a contradictory parameter setting was attempted." },
      "22": { "name": "Write Mode Error", "description": "Wrote a parameter that can't change during Run, wrote to read-only data, or (during a CPF06 EEPROM error) wrote to a parameter other than A1-00..A1-05/E1-03/o2-04." },
      "23": { "name": "DC Bus Undervoltage Write Error", "description": "Attempted to write a parameter that can't be written during an undervoltage condition." },
      "24": { "name": "Write Error During Parameter Process", "description": "Wrote to the drive while it was still processing previous parameter data." },
      "25": { "name": "Writing into EEPROM Disabled", "description": "Attempted an EEPROM write via Modbus while EEPROM writes are disabled. Drive continues operating; only the write is rejected." }
    },
    "correction_note": "Prior version of this file used the generic standard-Modbus exception code list (01=Illegal Function, 02=Illegal Data Address, 03=Illegal Data Value, 04=Slave Device Failure, 05=Acknowledge, 06=Slave Device Busy). Codes 01-03 happen to be conceptually similar to the real A1000-specific codes above (hence likely why they were assumed), but 04-06 don't exist on the A1000, and the real drive additionally defines 21H-25H, which the prior version omitted entirely."
  },
  "example_messages": {
    "description": "Complete raw Modbus RTU byte sequences. Format: [slave][FC][...data...][CRC_LO][CRC_HI]. Every CRC below was independently recomputed and verified correct (CRC-16/Modbus, poly 0xA001, init 0xFFFF) — see a1000_modbus_corrections.md for the verification method. Carried over unchanged from the prior version of this file.",
    "read_status_register": {
      "description": "Read status register (0x0020) from slave 01",
      "request":  "01 03 00 20 00 01 85 C0",
      "response": "01 03 02 XX XX [CRC_LO] [CRC_HI]",
      "response_note": "XX XX = 16-bit status word (Drive Status 1 — see monitor_data.registers.0020), high byte first."
    },
    "read_status_and_fault_bitmask": {
      "description": "Read Drive Status 1 (0x0020) and Fault Contents 1 bitmask (0x0021) in one request from slave 01",
      "request":  "01 03 00 20 00 02 C5 C1",
      "response": "01 03 04 XX XX YY YY [CRC_LO] [CRC_HI]",
      "response_note": "XX XX = status word, YY YY = fault bitmask (not a simple code — see fault_and_alarm_codes)."
    },
    "read_output_frequency": {
      "description": "Read actual output frequency from slave 01 — corrected to the real Output Frequency register, 0x0024 (was 0x0025 in the prior version of this file, which is actually Output Voltage Reference).",
      "request":  "01 03 00 24 00 01 C4 01",
      "response": "01 03 02 17 70 B6 50",
      "response_note": "0x1770 = 6000 = 60.00 Hz (at o1-03 default units)."
    },
    "read_multiple_monitors": {
      "description": "Read 6 monitor registers starting at 0x0023: Frequency Reference, Output Frequency, Output Voltage Reference, Output Current, Output Power, Torque Reference — from slave 01. Corrected start address (was 0x0025 in the prior version, which produced a different 6-register window not aligned to those six monitors).",
      "request":  "01 03 00 23 00 06 34 02",
      "response": "01 03 0C [12 data bytes] [CRC_LO] [CRC_HI]",
      "response_note": "0x0C = 12 bytes = 6 registers x 2 bytes each."
    },
    "set_frequency_60hz": {
      "description": "Set frequency reference to 60.00 Hz (6000 = 0x1770) on slave 01 — at o1-03 default units",
      "request":  "01 06 00 02 17 70 26 1E",
      "response": "01 06 00 02 17 70 26 1E",
      "response_note": "FC 06 success: drive echoes the full request unchanged."
    },
    "run_forward": {
      "description": "Run forward (command word bit 0 = 1) on slave 01. Requires H5-12 = 0 (default).",
      "request":  "01 06 00 01 00 01 19 CA",
      "response": "01 06 00 01 00 01 19 CA"
    },
    "run_reverse": {
      "description": "Run reverse (command word bit 1 = 1, bit 0 must be 0) on slave 01. Requires H5-12 = 0 (default).",
      "request":  "01 06 00 01 00 02 59 CB",
      "response": "01 06 00 01 00 02 59 CB"
    },
    "stop": {
      "description": "Stop (command word all zeros) on slave 01",
      "request":  "01 06 00 01 00 00 D8 0A",
      "response": "01 06 00 01 00 00 D8 0A"
    },
    "fault_reset": {
      "description": "Reset active fault on slave 01. Step 1: set bit 3 (rising edge). Step 2: clear to 0.",
      "step1_request":  "01 06 00 01 00 08 D9 CC",
      "step1_response": "01 06 00 01 00 08 D9 CC",
      "step2_request":  "01 06 00 01 00 00 D8 0A",
      "step2_response": "01 06 00 01 00 00 D8 0A",
      "note": "Wait at least 50 ms between step 1 and step 2."
    },
    "run_forward_and_set_freq_together": {
      "description": "Write command word (run forward) and frequency reference (60.00 Hz) in one FC 10 transaction on slave 01",
      "request":  "01 10 00 01 00 02 04 00 01 17 70 6D B7",
      "response": "01 10 00 01 00 02 10 08",
      "response_note": "FC 10 success response echoes start address (00 01) and register count (00 02)."
    },
    "loopback_test": {
      "description": "FC 08 loopback diagnostic (sub-function 0x0000) to slave 01. Drive echoes the two data bytes unchanged.",
      "request":  "01 08 00 00 AB CD 5E AE",
      "response": "01 08 00 00 AB CD 5E AE"
    },
    "exception_example": {
      "description": "Example exception response: slave 01, FC 03 request failed with A1000 exception 02H (Register Number Error)",
      "response": "01 83 02 C0 F1"
    }
  },
  "parameter_registers": {
    "verified": true,
    "verification_note": "Every address below was independently confirmed against Technical Manual Appendix B (B.3 A: Initialization Parameters p.559-560, B.4 b: Application p.561-570, B.5 C: Tuning p.571-577, B.6 d: References p.578-583, B.7 E: Motor Parameters p.584-590), which lists each parameter's MEMOBUS/Modbus address directly. Several addresses in the prior version of this file were wrong by a consistent per-group offset (see a1000_modbus_corrections.md) — that pattern, plus the fact that they weren't simple typos, suggests the original addresses were guessed/interpolated rather than read off the manual.",
    "common_parameters": {
      "0102": { "parameter": "A1-02", "name": "Control Method Selection", "description": "0=V/f, 1=V/f w/PG, 2=OLV, 3=CLV, 5=OLV/PM, 6=AOLV/PM, 7=CLV/PM", "corrected_from": "0100" },
      "0103": { "parameter": "A1-03", "name": "Initialize Parameters",   "description": "0=no init, 1110=user init, 2220=2-wire init, 3330=3-wire init, 5550=oPE04 error reset", "corrected_from": "0101" },
      "0180": { "parameter": "b1-01", "name": "Frequency Reference Selection 1", "description": "0=keypad, 1=analog terminals, 2=Modbus, 3=option, 4=pulse input" },
      "0181": { "parameter": "b1-02", "name": "Run Command Selection 1", "description": "0=keypad, 1=digital input terminals, 2=Modbus, 3=option" },
      "0183": { "parameter": "b1-04", "name": "Reverse Operation Selection", "description": "0=reverse enabled, 1=reverse disabled" },
      "0200": { "parameter": "C1-01", "name": "Acceleration Time 1", "units": "0.1 s", "description": "0.0-6000.0 s", "corrected_from": "0201" },
      "0201": { "parameter": "C1-02", "name": "Deceleration Time 1", "units": "0.1 s", "description": "0.0-6000.0 s", "corrected_from": "0202" },
      "0202": { "parameter": "C1-03", "name": "Acceleration Time 2", "units": "0.1 s", "description": "0.0-6000.0 s", "corrected_from": "0203" },
      "0203": { "parameter": "C1-04", "name": "Deceleration Time 2", "units": "0.1 s", "description": "0.0-6000.0 s", "corrected_from": "0204" },
      "0280": { "parameter": "d1-01", "name": "Frequency Reference 1",  "units": "o1-03 dependent, default 0.01 Hz", "description": "Preset speed 1" },
      "0281": { "parameter": "d1-02", "name": "Frequency Reference 2",  "units": "o1-03 dependent, default 0.01 Hz", "description": "Preset speed 2" },
      "0282": { "parameter": "d1-03", "name": "Frequency Reference 3",  "units": "o1-03 dependent, default 0.01 Hz", "description": "Preset speed 3" },
      "0283": { "parameter": "d1-04", "name": "Frequency Reference 4",  "units": "o1-03 dependent, default 0.01 Hz", "description": "Preset speed 4" },
      "0289": { "parameter": "d2-01", "name": "Frequency Reference Upper Limit", "units": "0.1%, of max output frequency", "description": "Default 100.0%, range 0.0-110.0%", "corrected_from": "0291" },
      "028A": { "parameter": "d2-02", "name": "Frequency Reference Lower Limit", "units": "0.1%, of max output frequency", "description": "Default 0.0%, range 0.0-110.0%", "corrected_from": "0292" },
      "0300": { "parameter": "E1-01", "name": "Input Voltage Setting",  "units": "1 V", "description": "Drive input voltage (not motor voltage), default 230 V, range 155-255 V" },
      "0303": { "parameter": "E1-04", "name": "Maximum Output Frequency", "units": "o1-03 dependent, default 0.01 Hz", "description": "FMAX. Only changeable when E1-03 = F (Custom V/f)." },
      "0304": { "parameter": "E1-05", "name": "Maximum Voltage",        "units": "0.1 V", "description": "VMAX, range 0.0-255.0 V" },
      "0308": { "parameter": "E1-09", "name": "Minimum Output Frequency", "units": "o1-03 dependent, default 0.01 Hz", "description": "FMIN" },
      "030E": { "parameter": "E2-01", "name": "Motor Rated Current", "units": "model-dependent, see monitor_data.0026", "description": "FLA, auto-set during Auto-Tuning", "corrected_from": "0310" },
      "030F": { "parameter": "E2-02", "name": "Motor Rated Slip", "units": "0.01 Hz", "description": "Range 0.00-20.00 Hz, auto-set during Auto-Tuning", "corrected_from": "0311" },
      "0310": { "parameter": "E2-03", "name": "Motor No-Load Current", "units": "model-dependent, see monitor_data.0026", "description": "Auto-set during Auto-Tuning", "corrected_from": "0312" },
      "0311": { "parameter": "E2-04", "name": "Number of Motor Poles", "description": "Range 2-48, auto-set during Auto-Tuning", "corrected_from": "0313" },
      "0312": { "parameter": "E2-05", "name": "Motor Line-to-Line Resistance", "units": "Ohm (precision unstated in manual excerpt)", "description": "Phase-to-phase resistance, auto-set during Auto-Tuning", "corrected_from": "0314" }
    }
  },
  "scaling_summary": {
    "note": "Generic unit conventions, not tied to a single register. Cross-check against the specific register/parameter in monitor_data or parameter_registers above.",
    "frequency":        { "unit": "0.01 Hz (o1-03 dependent, see notes)", "example": "6000 = 60.00 Hz" },
    "current":          { "unit": "0.1 A (model-dependent, see monitor_data.0026)", "example": "150 = 15.0 A" },
    "voltage":          { "unit": "0.1 V (H5-10 dependent for register 0025H)", "example": "2400 = 240.0 V" },
    "dc_bus_voltage":   { "unit": "1 V", "example": "340 = 340 V", "verified": true, "verification_note": "Confirmed: register 0031H, '1 Vdc units', Technical Manual p.719." },
    "power":            { "unit": "0.1 kW", "example": "75 = 7.5 kW" },
    "torque":           { "unit": "0.1%", "example": "1000 = 100.0% of rated torque" },
    "accel_decel_time": { "unit": "0.1 s", "example": "100 = 10.0 s", "verified": true },
    "resistance":       { "unit": "0.001 Ohm", "example": "1500 = 1.500 Ohm" }
  }
}
